Time,Main Status,Sub Status,Full Status,Status Text,T,Service,FaultMsg,Value0
24/04/2014 12:37:38,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,7.4
25/04/2014 19:27:24,71,104,71 : 104,Insulation monitoring : Insulation fault Phase U2,6,FALSE,TRUE,20.5
26/04/2014 09:30:13,8,0,8 : 0,Maintenance,6,TRUE,FALSE,17.1
26/04/2014 10:05:19,8,0,8 : 0,Maintenance,6,FALSE,FALSE,8.7
26/04/2014 10:05:25,8,0,8 : 0,Maintenance,6,TRUE,FALSE,10.6
01/05/2014 08:57:11,240,1,240 : 1,Remote control PC : switched off,5,FALSE,FALSE,0
01/05/2014 11:28:32,240,0,240 : 0,Remote control PC : switched on,5,FALSE,FALSE,0
01/05/2014 11:28:33,8,0,8 : 0,Maintenance,6,TRUE,FALSE,4
14/05/2014 14:41:31,9,3,9 : 3,Generator heating : Hygrostat inverter,1,FALSE,FALSE,5.7
14/05/2014 14:41:57,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,6.5
14/05/2014 14:47:39,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,7.7
14/05/2014 14:48:19,9,3,9 : 3,Generator heating : Hygrostat inverter,1,FALSE,FALSE,6.6
14/05/2014 15:25:54,8,0,8 : 0,Maintenance,6,TRUE,FALSE,5.5
14/05/2014 15:30:32,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,6.3
14/05/2014 15:44:42,8,0,8 : 0,Maintenance,6,TRUE,FALSE,3.4
14/05/2014 15:58:27,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,5
14/05/2014 17:25:44,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,3.9
14/05/2014 17:30:43,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,4.7
14/05/2014 18:43:13,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.4
14/05/2014 19:49:23,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.2
14/05/2014 20:27:40,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.4
14/05/2014 20:27:42,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.3
14/05/2014 20:30:23,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.4
15/05/2014 07:33:28,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,1.4
15/05/2014 07:33:33,8,0,8 : 0,Maintenance,6,TRUE,FALSE,1.3
15/05/2014 09:41:38,240,1,240 : 1,Remote control PC : switched off,5,FALSE,FALSE,0
15/05/2014 11:43:10,240,0,240 : 0,Remote control PC : switched on,5,FALSE,FALSE,0
15/05/2014 11:43:11,8,0,8 : 0,Maintenance,6,TRUE,FALSE,1.9
15/05/2014 17:31:19,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,6.4
15/05/2014 18:36:56,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.9
16/05/2014 07:37:24,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,2.4
16/05/2014 08:37:23,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2
16/05/2014 08:49:05,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,2.2
16/05/2014 09:49:51,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.9
16/05/2014 10:51:16,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.9
16/05/2014 11:08:37,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,1.6
16/05/2014 11:08:39,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,1.2
16/05/2014 11:12:15,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.6
19/05/2014 23:00:16,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.9
19/05/2014 23:09:09,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.6
19/05/2014 23:09:10,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.3
19/05/2014 23:12:47,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.3
20/05/2014 01:45:12,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.3
20/05/2014 03:41:03,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,1.7
20/05/2014 03:41:05,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2
20/05/2014 03:44:41,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.8
20/05/2014 04:17:39,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.2
20/05/2014 08:26:55,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3
20/05/2014 08:26:57,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,3
20/05/2014 08:30:34,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2
20/05/2014 09:07:28,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.9
20/05/2014 11:36:39,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.1
20/05/2014 11:36:41,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.4
20/05/2014 11:38:28,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,3.8
20/05/2014 11:56:27,67,604,67 : 604,Overtemperature : Power choke inverter 4,6,FALSE,FALSE,4.1
20/05/2014 11:56:54,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,5.4
20/05/2014 11:59:18,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,5.4
20/05/2014 12:00:43,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,5.7
20/05/2014 23:43:55,26,373,26 : 373,Malfunction fan-inverter : Other control board errors system 3,6,FALSE,FALSE,9.1
20/05/2014 23:44:26,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,10.7
20/05/2014 23:46:48,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,12.6
20/05/2014 23:47:53,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,10.7
26/05/2014 09:48:26,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,2.2
26/05/2014 09:48:29,8,0,8 : 0,Maintenance,6,TRUE,FALSE,1.8
26/05/2014 10:13:17,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,0.8
26/05/2014 10:13:46,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,0.6
26/05/2014 10:18:18,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,1.7
26/05/2014 10:21:17,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.7
26/05/2014 11:17:40,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,1.9
26/05/2014 11:17:42,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.1
26/05/2014 11:21:19,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.8
26/05/2014 13:56:28,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,3.7
26/05/2014 13:56:30,8,0,8 : 0,Maintenance,6,TRUE,FALSE,3.5
26/05/2014 15:25:14,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,6.9
26/05/2014 15:26:15,8,0,8 : 0,Maintenance,6,TRUE,FALSE,4.2
26/05/2014 15:45:19,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,5.3
26/05/2014 15:45:53,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,3.4
27/05/2014 10:51:04,1,1,1 : 1,Turbine stopped : Control cabinet,1,FALSE,FALSE,5.3
27/05/2014 10:51:33,8,0,8 : 0,Maintenance,6,TRUE,FALSE,6.1
27/05/2014 11:01:24,240,1,240 : 1,Remote control PC : switched off,5,FALSE,FALSE,0
27/05/2014 16:00:33,240,0,240 : 0,Remote control PC : switched on,5,FALSE,FALSE,0
27/05/2014 16:00:34,8,0,8 : 0,Maintenance,6,TRUE,FALSE,7.3
27/05/2014 16:07:09,1,1,1 : 1,Turbine stopped : Control cabinet,1,FALSE,FALSE,7.1
27/05/2014 16:07:24,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,7.8
27/05/2014 16:09:52,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,6.7
27/05/2014 16:10:26,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,3.6
27/05/2014 16:14:02,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,7.7
27/05/2014 16:14:44,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,7.5
28/05/2014 06:01:55,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
28/05/2014 06:35:42,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.9
28/05/2014 06:35:44,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,3.3
28/05/2014 06:39:20,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.3
28/05/2014 09:40:25,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.8
28/05/2014 10:17:27,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.1
28/05/2014 10:17:29,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.9
28/05/2014 10:21:06,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.2
28/05/2014 12:29:48,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.7
28/05/2014 13:30:57,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.1
28/05/2014 13:30:59,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.5
28/05/2014 13:34:35,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.3
28/05/2014 16:05:48,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,5.9
28/05/2014 16:05:52,8,0,8 : 0,Maintenance,6,TRUE,FALSE,5.9
28/05/2014 17:43:52,1,1,1 : 1,Turbine stopped : Control cabinet,1,FALSE,FALSE,3.7
28/05/2014 17:43:58,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.5
28/05/2014 17:46:27,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,5.9
28/05/2014 17:47:01,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,5.3
28/05/2014 17:51:59,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,7.2
28/05/2014 17:52:49,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,6
29/05/2014 04:06:59,21,2,21 : 2,Cable twisted : Right (2-3 turns),1,FALSE,FALSE,2.6
29/05/2014 04:45:42,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,4.2
29/05/2014 04:48:09,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,4.7
29/05/2014 04:48:11,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,4
29/05/2014 04:49:56,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,4
29/05/2014 08:06:21,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.2
29/05/2014 09:25:37,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.6
29/05/2014 09:25:39,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.7
29/05/2014 09:29:15,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.9
29/05/2014 14:50:28,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.3
29/05/2014 15:26:42,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,1
29/05/2014 15:26:43,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,1.5
29/05/2014 15:28:59,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.5
31/05/2014 00:43:31,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
31/05/2014 02:17:03,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2
31/05/2014 02:17:05,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2
31/05/2014 02:20:41,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.8
31/05/2014 04:44:18,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
31/05/2014 06:02:18,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.1
31/05/2014 06:02:20,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,3
31/05/2014 06:05:56,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.4
31/05/2014 08:16:10,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,1.7
31/05/2014 08:16:15,8,0,8 : 0,Maintenance,6,TRUE,FALSE,2.1
31/05/2014 11:09:58,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,5.3
31/05/2014 11:28:21,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,5.4
31/05/2014 13:44:48,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,8.1
31/05/2014 13:51:17,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,5.4
31/05/2014 13:52:48,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,3.1
04/06/2014 08:17:53,60,11,60 : 11,Mains failure : Undervoltage L1,3,FALSE,FALSE,6.5
04/06/2014 08:20:34,240,1,240 : 1,Remote control PC : switched off,5,FALSE,FALSE,0
04/06/2014 16:55:44,240,0,240 : 0,Remote control PC : switched on,5,FALSE,FALSE,0
04/06/2014 16:55:45,222,1,222 : 1,Turbine reset : Power failure,6,FALSE,FALSE,5.8
04/06/2014 16:55:45,220,56,220 : 56,Processor reset : Fan inverter,6,FALSE,FALSE,5.8
04/06/2014 16:55:46,220,33,220 : 33,Processor reset : Power Control,6,FALSE,FALSE,6.1
04/06/2014 16:55:46,60,2,60 : 2,Mains failure : Start delay,3,FALSE,FALSE,6.1
04/06/2014 16:55:46,0,3,0 : 3,Start lead-up,1,FALSE,FALSE,6.4
04/06/2014 16:56:51,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,10.4
04/06/2014 16:56:53,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,7.6
04/06/2014 16:57:30,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,6.6
04/06/2014 17:01:53,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,10.8
04/06/2014 17:02:28,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,10.9
05/06/2014 07:46:57,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.9
05/06/2014 08:41:31,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.1
05/06/2014 08:41:33,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,1.9
05/06/2014 08:45:09,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.6
05/06/2014 09:11:39,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.1
05/06/2014 10:16:27,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.4
05/06/2014 10:16:29,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.6
05/06/2014 10:20:05,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.1
05/06/2014 15:53:24,60,11,60 : 11,Mains failure : Undervoltage L1,3,FALSE,FALSE,7.4
05/06/2014 15:56:05,240,1,240 : 1,Remote control PC : switched off,5,FALSE,FALSE,0
05/06/2014 17:33:14,240,0,240 : 0,Remote control PC : switched on,5,FALSE,FALSE,0
05/06/2014 17:33:15,222,1,222 : 1,Turbine reset : Power failure,6,FALSE,FALSE,2.3
05/06/2014 17:33:15,220,33,220 : 33,Processor reset : Power Control,6,FALSE,FALSE,2.3
05/06/2014 17:33:16,62,505,62 : 505,Feeding fault : No zero crossing inverter 5,6,FALSE,FALSE,2.1
05/06/2014 17:33:16,0,3,0 : 3,Start lead-up,1,FALSE,FALSE,2.1
05/06/2014 17:33:16,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.1
05/06/2014 17:35:09,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,6.2
05/06/2014 17:35:43,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,7.9
05/06/2014 17:39:15,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,7.9
05/06/2014 17:39:53,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,8.6
09/06/2014 00:00:00,228,100,228 : 100,Timeout warnmessage : Malfunction aircooling,6,FALSE,TRUE,9.4
09/06/2014 00:04:00,222,3,222 : 3,Turbine reset : Scada system,6,FALSE,FALSE,2.6
09/06/2014 00:04:01,60,2,60 : 2,Mains failure : Start delay,3,FALSE,FALSE,3
09/06/2014 00:04:10,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,4.4
09/06/2014 00:06:43,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,6.4
09/06/2014 00:07:18,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,8.8
09/06/2014 00:09:38,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,10.9
09/06/2014 00:10:10,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,11.7
10/06/2014 00:00:00,228,100,228 : 100,Timeout warnmessage : Malfunction aircooling,6,FALSE,TRUE,7.4
10/06/2014 00:03:09,222,3,222 : 3,Turbine reset : Scada system,6,FALSE,FALSE,2.6
10/06/2014 00:03:10,60,2,60 : 2,Mains failure : Start delay,3,FALSE,FALSE,3
10/06/2014 00:03:19,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,9.1
10/06/2014 00:03:21,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,9.6
10/06/2014 00:03:59,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,8.9
10/06/2014 00:10:01,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,9.4
10/06/2014 00:10:37,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,8.6
11/06/2014 00:00:00,228,100,228 : 100,Timeout warnmessage : Malfunction aircooling,6,FALSE,TRUE,7.5
11/06/2014 00:02:26,222,3,222 : 3,Turbine reset : Scada system,6,FALSE,FALSE,2.6
11/06/2014 00:02:27,60,2,60 : 2,Mains failure : Start delay,3,FALSE,FALSE,3
11/06/2014 00:02:36,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.9
11/06/2014 00:05:00,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,5.1
11/06/2014 00:05:34,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,9.1
11/06/2014 00:08:45,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,8.9
11/06/2014 00:09:22,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,9
12/06/2014 00:00:00,228,100,228 : 100,Timeout warnmessage : Malfunction aircooling,6,FALSE,TRUE,3.7
12/06/2014 00:03:34,222,3,222 : 3,Turbine reset : Scada system,6,FALSE,FALSE,2.3
12/06/2014 00:03:35,60,2,60 : 2,Mains failure : Start delay,3,FALSE,FALSE,3
12/06/2014 00:03:44,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,1.8
12/06/2014 00:03:51,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.1
12/06/2014 00:07:11,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,4.6
12/06/2014 00:07:13,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,4.3
12/06/2014 00:07:47,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,2.6
12/06/2014 00:09:13,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,3.7
12/06/2014 00:10:32,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,3.6
12/06/2014 09:19:58,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,7.6
12/06/2014 09:25:40,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,6.6
12/06/2014 09:26:50,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,6.4
13/06/2014 10:11:10,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.2
13/06/2014 10:42:17,1,3,1 : 3,Turbine stopped : Scada System (ENERCON),1,FALSE,FALSE,0
13/06/2014 10:57:12,240,1,240 : 1,Remote control PC : switched off,5,FALSE,FALSE,0
13/06/2014 12:45:53,240,0,240 : 0,Remote control PC : switched on,5,FALSE,FALSE,0
13/06/2014 12:45:54,222,1,222 : 1,Turbine reset : Power failure,6,FALSE,FALSE,6.6
13/06/2014 12:45:54,1,1,1 : 1,Turbine stopped : Control cabinet,1,FALSE,FALSE,6.7
13/06/2014 12:45:54,220,56,220 : 56,Processor reset : Fan inverter,6,FALSE,FALSE,6.7
13/06/2014 12:45:55,220,33,220 : 33,Processor reset : Power Control,6,FALSE,FALSE,6.7
13/06/2014 12:45:55,62,501,62 : 501,Feeding fault : No zero crossing inverter 1,6,FALSE,FALSE,6.9
13/06/2014 12:46:43,1,1,1 : 1,Turbine stopped : Control cabinet,1,FALSE,FALSE,5.7
13/06/2014 13:09:12,222,1,222 : 1,Turbine reset : Power failure,6,FALSE,FALSE,2.6
13/06/2014 13:09:13,1,1,1 : 1,Turbine stopped : Control cabinet,1,FALSE,FALSE,2.8
13/06/2014 13:09:13,220,56,220 : 56,Processor reset : Fan inverter,6,FALSE,FALSE,2.8
13/06/2014 13:09:13,220,33,220 : 33,Processor reset : Power Control,6,FALSE,FALSE,3
13/06/2014 13:09:21,1,1,1 : 1,Turbine stopped : Control cabinet,1,FALSE,FALSE,3.6
13/06/2014 13:11:29,8,0,8 : 0,Maintenance,6,TRUE,FALSE,5.5
13/06/2014 13:30:13,1,3,1 : 3,Turbine stopped : Scada System (ENERCON),1,FALSE,FALSE,6.3
13/06/2014 13:46:00,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.8
13/06/2014 13:49:49,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,6.7
13/06/2014 13:49:51,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,5
13/06/2014 13:51:17,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,4.9
14/06/2014 20:30:11,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.5
14/06/2014 20:45:45,21,2,21 : 2,Cable twisted : Right (2-3 turns),1,FALSE,FALSE,1.6
14/06/2014 21:24:08,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,3.1
14/06/2014 21:26:34,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,4
14/06/2014 21:26:36,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,3.8
14/06/2014 21:28:24,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,3.8
15/06/2014 23:40:08,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.7
16/06/2014 01:05:08,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.4
16/06/2014 01:05:10,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.4
16/06/2014 01:08:46,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.6
21/06/2014 01:28:57,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.1
21/06/2014 03:00:35,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,0.5
21/06/2014 03:00:38,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,0.9
21/06/2014 03:04:13,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.3
21/06/2014 14:11:36,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.7
21/06/2014 14:58:55,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,4.3
21/06/2014 14:58:57,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,4.3
21/06/2014 15:00:36,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,5.6
22/06/2014 00:47:19,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.1
22/06/2014 02:20:01,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.1
22/06/2014 02:20:03,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.9
22/06/2014 02:23:38,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.6
23/06/2014 01:56:09,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
23/06/2014 03:43:46,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.2
23/06/2014 03:43:48,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.1
23/06/2014 03:47:25,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.3
24/06/2014 00:14:17,21,2,21 : 2,Cable twisted : Right (2-3 turns),1,FALSE,FALSE,2.2
24/06/2014 00:52:57,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,3.1
24/06/2014 00:55:32,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.9
24/06/2014 00:55:34,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.7
24/06/2014 00:58:05,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.5
24/06/2014 08:05:40,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.9
24/06/2014 09:39:31,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,1.6
24/06/2014 09:39:33,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,1.6
24/06/2014 09:43:10,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.6
24/06/2014 17:16:21,67,604,67 : 604,Overtemperature : Power choke inverter 4,6,FALSE,FALSE,4.9
24/06/2014 17:16:49,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,4.9
24/06/2014 17:19:15,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,4.1
24/06/2014 17:20:59,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,4.7
25/06/2014 02:30:24,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
25/06/2014 04:12:29,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.5
25/06/2014 04:12:31,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.4
25/06/2014 04:16:08,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.4
25/06/2014 12:43:17,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,7.7
25/06/2014 12:48:44,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,7.2
25/06/2014 12:49:54,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,6.7
25/06/2014 21:59:57,228,100,228 : 100,Timeout warnmessage : Malfunction aircooling,6,FALSE,TRUE,8.2
25/06/2014 22:05:50,222,3,222 : 3,Turbine reset : Scada system,6,FALSE,FALSE,2.3
25/06/2014 22:05:51,60,2,60 : 2,Mains failure : Start delay,3,FALSE,FALSE,3
25/06/2014 22:06:00,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.5
25/06/2014 22:08:53,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,7.9
25/06/2014 22:09:27,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,2.9
25/06/2014 22:12:41,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,6.6
25/06/2014 22:13:14,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,10.5
26/06/2014 05:09:26,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
26/06/2014 05:51:54,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3
26/06/2014 05:51:56,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.2
26/06/2014 05:55:33,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.9
27/06/2014 00:31:58,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.9
27/06/2014 01:20:20,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.1
27/06/2014 01:20:22,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.1
27/06/2014 01:23:58,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.7
27/06/2014 11:47:20,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.2
27/06/2014 11:53:08,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.8
27/06/2014 11:53:10,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.6
27/06/2014 11:56:46,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.4
27/06/2014 15:12:26,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.3
27/06/2014 15:51:16,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.1
27/06/2014 15:51:19,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,3.6
27/06/2014 15:52:57,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,5
27/06/2014 18:47:14,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.5
27/06/2014 19:45:16,21,2,21 : 2,Cable twisted : Right (2-3 turns),1,FALSE,FALSE,3.4
27/06/2014 20:23:40,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,3.1
27/06/2014 20:26:17,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3
27/06/2014 20:26:19,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,1.9
27/06/2014 20:27:49,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,5.4
30/06/2014 10:35:27,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,10.7
30/06/2014 10:41:23,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,10.5
30/06/2014 10:41:24,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,10.4
30/06/2014 10:41:31,8,0,8 : 0,Maintenance,6,TRUE,FALSE,11
30/06/2014 14:16:45,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,12.5
30/06/2014 14:17:38,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,9.8
01/07/2014 23:21:24,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
02/07/2014 05:37:52,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3
02/07/2014 05:37:54,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.9
02/07/2014 05:41:31,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.7
03/07/2014 14:59:58,228,100,228 : 100,Timeout warnmessage : Malfunction aircooling,6,FALSE,TRUE,11.7
03/07/2014 15:06:26,222,3,222 : 3,Turbine reset : Scada system,6,FALSE,FALSE,2.6
03/07/2014 15:06:27,60,2,60 : 2,Mains failure : Start delay,3,FALSE,FALSE,3
03/07/2014 15:06:36,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,7.5
03/07/2014 15:08:56,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,9.9
03/07/2014 15:09:31,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,11.3
03/07/2014 15:10:23,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,10.7
03/07/2014 15:10:55,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,10.2
07/07/2014 09:59:04,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.3
07/07/2014 12:06:31,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,4.3
07/07/2014 12:06:33,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,4.6
07/07/2014 12:10:10,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.5
07/07/2014 13:54:43,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,8.2
07/07/2014 13:56:47,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,6.6
07/07/2014 13:58:03,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,6.1
07/07/2014 22:44:56,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.8
07/07/2014 23:19:54,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.9
07/07/2014 23:19:56,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.9
07/07/2014 23:23:32,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2
10/07/2014 09:17:10,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,3.3
10/07/2014 09:17:11,8,0,8 : 0,Maintenance,6,TRUE,FALSE,2.9
10/07/2014 16:10:36,206,411,206 : 411,No data from power control : Inverter control 11 CPU2 CAN2,6,FALSE,FALSE,5.7
10/07/2014 16:13:14,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,6.2
10/07/2014 16:13:15,206,411,206 : 411,No data from power control : Inverter control 11 CPU2 CAN2,6,FALSE,FALSE,6
10/07/2014 16:14:54,222,1,222 : 1,Turbine reset : Power failure,6,FALSE,FALSE,2.6
10/07/2014 16:14:54,1,1,1 : 1,Turbine stopped : Control cabinet,1,FALSE,FALSE,2.8
10/07/2014 16:14:55,220,56,220 : 56,Processor reset : Fan inverter,6,FALSE,FALSE,2.8
10/07/2014 16:14:56,220,52,220 : 52,Processor reset : Yaw inverter 2,6,FALSE,FALSE,3.2
10/07/2014 16:14:57,220,51,220 : 51,Processor reset : Yaw inverter 1,6,FALSE,FALSE,3.3
10/07/2014 16:14:57,1,1,1 : 1,Turbine stopped : Control cabinet,1,FALSE,FALSE,3.3
10/07/2014 16:15:02,206,411,206 : 411,No data from power control : Inverter control 11 CPU2 CAN2,6,FALSE,FALSE,3.8
10/07/2014 16:15:11,222,5,222 : 5,Turbine reset : Remote display,6,FALSE,FALSE,2.3
10/07/2014 16:15:12,206,411,206 : 411,No data from power control : Inverter control 11 CPU2 CAN2,6,FALSE,FALSE,2.8
10/07/2014 16:22:16,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,6.5
10/07/2014 16:22:16,206,411,206 : 411,No data from power control : Inverter control 11 CPU2 CAN2,6,FALSE,FALSE,6.5
10/07/2014 16:24:15,8,0,8 : 0,Maintenance,6,TRUE,FALSE,5.5
11/07/2014 11:20:11,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,2
11/07/2014 11:48:54,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2
11/07/2014 11:53:46,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,2.8
11/07/2014 12:19:21,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.8
11/07/2014 13:06:01,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
11/07/2014 14:10:05,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,5.1
11/07/2014 14:10:07,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,4.8
11/07/2014 14:11:38,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,4.9
12/07/2014 06:48:58,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,8.5
12/07/2014 06:56:00,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,8.1
12/07/2014 06:57:05,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,7.7
13/07/2014 18:12:19,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.2
13/07/2014 18:19:14,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,7.6
13/07/2014 18:19:16,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,7.8
13/07/2014 18:20:30,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,7.8
14/07/2014 12:32:29,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,11.5
14/07/2014 12:32:30,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.6
14/07/2014 12:32:51,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,9.3
14/07/2014 12:35:24,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,14.6
14/07/2014 12:36:18,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,17.2
15/07/2014 08:18:48,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.2
15/07/2014 08:52:34,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,1.9
15/07/2014 08:52:36,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.1
15/07/2014 08:56:13,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.3
17/07/2014 04:47:09,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
17/07/2014 06:26:56,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.2
17/07/2014 06:26:58,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,3.4
17/07/2014 06:30:34,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2
17/07/2014 10:18:01,240,1,240 : 1,Remote control PC : switched off,5,FALSE,FALSE,0
17/07/2014 10:20:02,240,0,240 : 0,Remote control PC : switched on,5,FALSE,FALSE,0
17/07/2014 10:20:03,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,6.7
18/07/2014 01:17:44,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,11.3
18/07/2014 01:17:45,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.2
18/07/2014 01:18:08,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,11.6
18/07/2014 01:20:48,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,13.1
18/07/2014 01:21:23,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,6.1
18/07/2014 01:21:26,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,12
18/07/2014 01:21:50,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,13
18/07/2014 01:37:06,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,12.7
18/07/2014 01:37:07,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.5
18/07/2014 01:37:29,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,16.3
18/07/2014 01:39:53,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,11
18/07/2014 01:40:51,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,15.3
18/07/2014 01:52:20,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,10.7
18/07/2014 01:52:42,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,13.1
18/07/2014 01:55:08,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,13.8
18/07/2014 01:56:05,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,12.1
18/07/2014 07:45:57,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.3
18/07/2014 08:49:01,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2
18/07/2014 08:49:03,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,1.8
18/07/2014 08:52:40,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.6
18/07/2014 09:08:47,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.5
18/07/2014 09:54:15,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,4.1
18/07/2014 09:54:17,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,4
18/07/2014 09:56:27,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,3.2
18/07/2014 15:56:36,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,7.3
18/07/2014 16:02:45,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,7.7
18/07/2014 16:03:55,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,6.9
18/07/2014 22:21:36,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
18/07/2014 23:35:26,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,1.7
18/07/2014 23:35:28,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.8
18/07/2014 23:39:05,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,3.1
19/07/2014 00:10:41,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.9
19/07/2014 01:26:08,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2
19/07/2014 01:26:10,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.1
19/07/2014 01:29:44,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.7
19/07/2014 05:47:17,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.7
19/07/2014 05:47:19,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.8
19/07/2014 05:50:33,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.4
19/07/2014 09:08:50,21,2,21 : 2,Cable twisted : Right (2-3 turns),1,FALSE,FALSE,0.5
19/07/2014 09:47:30,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0
19/07/2014 11:34:11,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,4.2
19/07/2014 11:34:13,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,4.3
19/07/2014 11:36:03,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,4.8
20/07/2014 15:15:41,67,604,67 : 604,Overtemperature : Power choke inverter 4,6,FALSE,FALSE,4.4
20/07/2014 15:16:09,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,6.3
20/07/2014 15:18:31,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,6.4
20/07/2014 15:19:57,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,6.6
20/07/2014 16:43:28,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
20/07/2014 16:58:41,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.7
20/07/2014 16:58:43,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,3.6
20/07/2014 17:00:35,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,4.5
21/07/2014 06:59:59,228,100,228 : 100,Timeout warnmessage : Malfunction aircooling,6,FALSE,TRUE,2
21/07/2014 07:15:44,222,3,222 : 3,Turbine reset : Scada system,6,FALSE,FALSE,2.6
21/07/2014 07:15:49,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.4
21/07/2014 07:18:37,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,3.5
21/07/2014 07:19:12,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,2.9
21/07/2014 07:23:24,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,5.6
21/07/2014 07:24:21,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,4.9
21/07/2014 11:27:56,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,7.6
21/07/2014 11:33:41,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,6.1
21/07/2014 11:34:53,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,4.9
22/07/2014 06:59:59,228,100,228 : 100,Timeout warnmessage : Malfunction aircooling,6,FALSE,TRUE,2.5
22/07/2014 07:03:26,222,3,222 : 3,Turbine reset : Scada system,6,FALSE,FALSE,2.4
22/07/2014 07:03:31,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.6
22/07/2014 07:03:50,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.6
22/07/2014 07:12:30,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.4
22/07/2014 07:12:32,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,3.1
22/07/2014 07:14:34,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,3.6
23/07/2014 13:27:50,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,2
23/07/2014 14:18:29,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.1
23/07/2014 14:18:31,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.2
23/07/2014 14:22:07,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2
23/07/2014 21:58:07,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
23/07/2014 23:44:05,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.1
23/07/2014 23:44:07,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,3
23/07/2014 23:46:10,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,3.1
24/07/2014 04:44:31,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,7.8
24/07/2014 04:46:27,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,8.2
24/07/2014 04:47:33,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,7.9
24/07/2014 13:01:50,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.9
24/07/2014 13:10:11,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.8
24/07/2014 13:10:13,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2
24/07/2014 13:13:50,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.3
24/07/2014 18:52:59,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.1
24/07/2014 19:59:40,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,1.7
24/07/2014 19:59:42,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,1.3
24/07/2014 20:03:17,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.4
24/07/2014 20:21:35,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.6
24/07/2014 20:21:37,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.6
24/07/2014 20:25:14,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.1
25/07/2014 22:39:45,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.1
26/07/2014 00:52:33,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.2
26/07/2014 00:52:35,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2
26/07/2014 00:56:12,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,0.9
30/07/2014 07:37:40,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,5.4
30/07/2014 07:37:41,8,0,8 : 0,Maintenance,6,TRUE,FALSE,5.7
30/07/2014 13:17:27,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,6.8
30/07/2014 13:22:55,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,4.2
01/08/2014 10:08:53,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.3
01/08/2014 12:25:50,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.3
01/08/2014 12:25:52,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.4
01/08/2014 12:29:29,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.1
01/08/2014 15:20:59,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,6.7
01/08/2014 15:22:11,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,6.3
01/08/2014 15:23:20,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,8.4
04/08/2014 01:26:55,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.8
04/08/2014 03:59:48,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,0.6
04/08/2014 03:59:50,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,0.5
04/08/2014 04:03:27,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.3
04/08/2014 05:05:24,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.9
04/08/2014 07:32:33,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,1.9
04/08/2014 07:32:35,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.7
04/08/2014 07:36:12,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.3
05/08/2014 08:33:25,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.9
05/08/2014 09:13:22,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,1.2
05/08/2014 09:13:24,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,1
05/08/2014 09:15:34,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,3.5
07/08/2014 06:52:07,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.7
07/08/2014 09:13:06,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.7
07/08/2014 09:13:08,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.1
07/08/2014 09:16:44,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.2
07/08/2014 10:12:00,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.1
07/08/2014 10:24:38,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.1
07/08/2014 10:24:40,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.4
07/08/2014 10:28:18,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.1
07/08/2014 16:59:58,228,100,228 : 100,Timeout warnmessage : Malfunction aircooling,6,FALSE,TRUE,7.5
07/08/2014 17:03:24,222,3,222 : 3,Turbine reset : Scada system,6,FALSE,FALSE,2.3
07/08/2014 17:03:29,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.4
07/08/2014 17:06:34,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,6.4
07/08/2014 17:07:07,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,2.8
07/08/2014 17:07:40,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.6
07/08/2014 17:08:17,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,10.4
08/08/2014 01:14:19,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.9
08/08/2014 03:01:26,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.9
08/08/2014 03:01:28,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,3.3
08/08/2014 03:05:05,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.5
08/08/2014 05:25:01,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.9
08/08/2014 07:30:35,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,1.9
08/08/2014 07:30:37,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,1.9
08/08/2014 07:34:11,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.5
08/08/2014 08:44:07,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.6
08/08/2014 08:44:09,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,3.8
08/08/2014 08:46:42,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.7
10/08/2014 12:14:53,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,12.4
10/08/2014 12:14:53,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.4
10/08/2014 12:15:15,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,15.8
10/08/2014 12:17:41,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,11.7
10/08/2014 12:18:41,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,12.3
15/08/2014 19:59:57,228,100,228 : 100,Timeout warnmessage : Malfunction aircooling,6,FALSE,TRUE,7.8
15/08/2014 20:14:07,222,3,222 : 3,Turbine reset : Scada system,6,FALSE,FALSE,2.3
15/08/2014 20:14:12,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.4
15/08/2014 20:16:31,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,6.6
15/08/2014 20:17:05,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,9.3
15/08/2014 20:20:59,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,8.7
15/08/2014 20:21:32,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,9.8
16/08/2014 19:59:57,228,100,228 : 100,Timeout warnmessage : Malfunction aircooling,6,FALSE,TRUE,7.2
16/08/2014 20:03:24,222,3,222 : 3,Turbine reset : Scada system,6,FALSE,FALSE,2.3
16/08/2014 20:03:29,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.4
16/08/2014 20:03:42,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,2.8
16/08/2014 20:06:27,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,6.6
16/08/2014 20:06:29,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,6.8
16/08/2014 20:07:03,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,6.2
16/08/2014 20:12:04,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,3.3
16/08/2014 20:12:43,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,6.6
16/08/2014 20:18:56,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,6.6
16/08/2014 20:23:11,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,8.4
16/08/2014 20:24:15,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,7.8
17/08/2014 17:20:26,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,12
17/08/2014 17:20:26,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12
17/08/2014 17:20:49,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,16.4
17/08/2014 17:23:12,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,9
17/08/2014 17:24:14,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,12.6
17/08/2014 19:59:57,228,100,228 : 100,Timeout warnmessage : Malfunction aircooling,6,FALSE,TRUE,10.9
17/08/2014 20:02:38,222,3,222 : 3,Turbine reset : Scada system,6,FALSE,FALSE,2.3
17/08/2014 20:02:43,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.4
17/08/2014 20:05:00,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,9.2
17/08/2014 20:05:35,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,11
17/08/2014 20:05:53,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,13.9
17/08/2014 20:06:21,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,12.1
18/08/2014 19:59:57,228,100,228 : 100,Timeout warnmessage : Malfunction aircooling,6,FALSE,TRUE,9.4
18/08/2014 20:03:37,222,3,222 : 3,Turbine reset : Scada system,6,FALSE,FALSE,2.3
18/08/2014 20:03:42,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.4
18/08/2014 20:06:06,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,10.5
18/08/2014 20:06:40,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,10.6
18/08/2014 20:06:43,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,11.6
18/08/2014 20:07:09,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,11.8
19/08/2014 19:59:57,228,100,228 : 100,Timeout warnmessage : Malfunction aircooling,6,FALSE,TRUE,7.6
19/08/2014 20:07:51,222,3,222 : 3,Turbine reset : Scada system,6,FALSE,FALSE,2.3
19/08/2014 20:07:56,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.4
19/08/2014 20:10:13,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,9.3
19/08/2014 20:10:48,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,5.5
19/08/2014 20:12:16,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,6.6
19/08/2014 20:12:59,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,6.4
20/08/2014 19:59:57,228,100,228 : 100,Timeout warnmessage : Malfunction aircooling,6,FALSE,TRUE,3.5
20/08/2014 20:05:54,222,3,222 : 3,Turbine reset : Scada system,6,FALSE,FALSE,2.3
20/08/2014 20:05:59,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.4
20/08/2014 20:06:58,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.1
20/08/2014 20:09:59,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.7
20/08/2014 20:10:01,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,3.6
20/08/2014 20:10:36,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,3.3
20/08/2014 20:12:34,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,4.2
20/08/2014 20:13:46,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,4.5
21/08/2014 01:56:12,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,7
21/08/2014 02:01:41,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,8.9
21/08/2014 02:02:46,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,7.5
21/08/2014 19:59:57,228,100,228 : 100,Timeout warnmessage : Malfunction aircooling,6,FALSE,TRUE,6.5
21/08/2014 20:04:18,222,3,222 : 3,Turbine reset : Scada system,6,FALSE,FALSE,2.6
21/08/2014 20:04:23,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.4
21/08/2014 20:06:41,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,8.6
21/08/2014 20:07:15,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,8.3
21/08/2014 20:07:55,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,8.8
21/08/2014 20:08:33,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,7.9
22/08/2014 06:45:51,17,0,17 : 0,Test security system,6,FALSE,FALSE,3.8
22/08/2014 06:46:12,0,3,0 : 3,Start lead-up,1,FALSE,FALSE,5
22/08/2014 06:47:10,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,6
22/08/2014 06:48:32,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,1.9
22/08/2014 06:49:06,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,5.6
22/08/2014 06:50:47,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,5.8
22/08/2014 06:51:38,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,5.6
22/08/2014 19:59:57,228,100,228 : 100,Timeout warnmessage : Malfunction aircooling,6,FALSE,TRUE,7.2
22/08/2014 20:05:14,222,3,222 : 3,Turbine reset : Scada system,6,FALSE,FALSE,2.3
22/08/2014 20:05:19,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.4
22/08/2014 20:07:36,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,11
22/08/2014 20:08:11,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,10.9
22/08/2014 20:08:49,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,9.9
22/08/2014 20:09:18,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,10.1
28/08/2014 11:37:31,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,13.9
28/08/2014 11:37:31,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.9
28/08/2014 11:37:54,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,10.4
28/08/2014 11:40:25,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,18.2
28/08/2014 11:41:21,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,18.8
29/08/2014 10:18:50,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,11.5
29/08/2014 10:18:50,8,0,8 : 0,Maintenance,6,TRUE,FALSE,11.6
29/08/2014 12:32:08,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,11.8
29/08/2014 12:35:27,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,9.2
30/08/2014 09:38:27,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,4.4
30/08/2014 09:43:56,8,0,8 : 0,Maintenance,6,TRUE,FALSE,4.7
30/08/2014 13:11:14,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,7.9
30/08/2014 13:16:42,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,8.1
31/08/2014 07:22:00,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
31/08/2014 07:40:37,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.8
31/08/2014 07:40:39,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,3.8
31/08/2014 07:44:15,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.4
02/09/2014 04:47:19,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.2
02/09/2014 04:57:16,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,0.4
02/09/2014 04:57:18,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,0.4
02/09/2014 05:00:54,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.6
02/09/2014 10:29:49,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.6
02/09/2014 10:45:27,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.3
02/09/2014 10:45:29,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,3.3
02/09/2014 10:48:31,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.7
03/09/2014 12:21:28,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,5
03/09/2014 12:21:30,8,0,8 : 0,Maintenance,6,TRUE,FALSE,4.9
03/09/2014 15:49:40,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,6.7
03/09/2014 15:59:57,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,6.1
04/09/2014 22:58:30,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.7
05/09/2014 00:08:31,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.9
05/09/2014 00:08:33,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,3.8
05/09/2014 00:12:09,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.2
05/09/2014 08:48:59,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.1
05/09/2014 12:09:33,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,1.8
05/09/2014 12:09:35,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,1.9
05/09/2014 12:13:11,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.1
