Time,Main Status,Sub Status,Full Status,Status Text,T,Service,FaultMsg,Value0
05/09/2014 16:19:47,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.2
05/09/2014 17:29:06,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.1
05/09/2014 17:29:08,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.1
05/09/2014 17:32:44,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.2
06/09/2014 13:35:52,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.4
06/09/2014 14:09:54,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.3
06/09/2014 14:09:56,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.4
06/09/2014 14:13:32,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.5
06/09/2014 18:36:13,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.1
06/09/2014 19:29:35,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,4.3
06/09/2014 19:29:37,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,4
06/09/2014 19:31:44,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,4
07/09/2014 01:22:59,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.2
07/09/2014 01:57:35,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.8
07/09/2014 01:57:37,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,3.8
07/09/2014 01:59:54,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,3.9
08/09/2014 21:41:27,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
08/09/2014 23:57:43,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2
08/09/2014 23:57:45,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,1.7
09/09/2014 00:01:20,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
09/09/2014 02:43:52,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,1.9
09/09/2014 02:43:55,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,1.9
09/09/2014 02:47:30,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.5
09/09/2014 06:26:06,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
09/09/2014 13:24:48,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.7
09/09/2014 13:24:50,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,3.8
09/09/2014 13:28:27,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.4
14/09/2014 01:55:15,67,604,67 : 604,Overtemperature : Power choke inverter 4,6,FALSE,FALSE,7.4
14/09/2014 01:55:43,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,7.3
14/09/2014 01:58:07,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,6.6
14/09/2014 01:59:23,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,7.8
18/09/2014 11:59:58,228,100,228 : 100,Timeout warnmessage : Malfunction aircooling,6,FALSE,TRUE,10.1
18/09/2014 12:04:59,222,3,222 : 3,Turbine reset : Scada system,6,FALSE,FALSE,2.3
18/09/2014 12:05:04,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.4
18/09/2014 12:07:22,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,9.1
18/09/2014 12:07:56,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,14
18/09/2014 12:10:28,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,11.8
18/09/2014 12:10:59,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,11.3
19/09/2014 09:04:07,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,2.8
19/09/2014 09:04:08,8,0,8 : 0,Maintenance,6,TRUE,FALSE,2.9
19/09/2014 13:07:44,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,5.3
19/09/2014 13:18:11,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,3.8
21/09/2014 01:40:32,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.1
21/09/2014 01:50:34,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,0.4
21/09/2014 01:50:36,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,0.3
21/09/2014 01:53:11,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.7
22/09/2014 00:07:42,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.2
22/09/2014 01:00:22,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,1.5
22/09/2014 01:00:24,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,1.7
22/09/2014 01:04:01,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2
22/09/2014 01:51:21,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.5
22/09/2014 02:34:28,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,4
22/09/2014 02:34:30,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,4
22/09/2014 02:38:07,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.3
22/09/2014 08:54:10,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.2
22/09/2014 09:04:45,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2
22/09/2014 09:04:47,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2
22/09/2014 09:08:24,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.8
22/09/2014 14:10:46,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,8.1
22/09/2014 14:16:41,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,7
22/09/2014 14:17:32,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,6.6
23/09/2014 20:40:07,67,604,67 : 604,Overtemperature : Power choke inverter 4,6,FALSE,FALSE,3.7
23/09/2014 20:40:34,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,4.9
23/09/2014 20:42:56,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,5.4
23/09/2014 20:44:23,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,5.6
24/09/2014 13:19:32,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,5.6
24/09/2014 14:19:31,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,5.6
25/09/2014 09:36:53,8,0,8 : 0,Maintenance,6,TRUE,FALSE,3.9
25/09/2014 17:23:45,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,7.7
25/09/2014 17:23:49,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,7.7
26/09/2014 07:46:12,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,6.9
26/09/2014 07:46:18,8,0,8 : 0,Maintenance,6,TRUE,FALSE,6.9
26/09/2014 17:00:43,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,6.1
26/09/2014 17:01:08,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,4.7
27/09/2014 06:42:14,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.2
27/09/2014 07:13:36,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.8
27/09/2014 07:13:38,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,3
27/09/2014 07:16:32,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.4
27/09/2014 07:38:51,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,2.9
27/09/2014 07:38:53,8,0,8 : 0,Maintenance,6,TRUE,FALSE,2.8
27/09/2014 14:09:01,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,4.9
27/09/2014 14:09:11,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,5.3
28/09/2014 20:35:57,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
28/09/2014 21:09:09,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,1.9
28/09/2014 21:09:11,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,1.9
28/09/2014 21:12:47,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.6
29/09/2014 00:02:46,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
29/09/2014 02:48:20,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,1.8
29/09/2014 02:48:22,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,1.6
29/09/2014 02:51:58,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.9
29/09/2014 04:37:05,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.9
29/09/2014 07:23:54,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,1.9
29/09/2014 07:23:56,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2
29/09/2014 07:27:32,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.3
29/09/2014 07:54:26,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,2.8
29/09/2014 07:54:27,8,0,8 : 0,Maintenance,6,TRUE,FALSE,2.6
29/09/2014 16:37:44,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,7.8
29/09/2014 16:37:51,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,6.3
30/09/2014 10:30:54,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,13.7
30/09/2014 10:30:55,8,0,8 : 0,Maintenance,6,TRUE,FALSE,14.5
30/09/2014 15:43:57,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,13.3
30/09/2014 15:44:07,8,0,8 : 0,Maintenance,6,TRUE,FALSE,12.6
30/09/2014 15:46:54,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,10.5
30/09/2014 15:49:36,8,0,8 : 0,Maintenance,6,TRUE,FALSE,8.9
30/09/2014 16:00:02,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,14.8
30/09/2014 16:56:04,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,10.9
01/10/2014 21:53:57,21,2,21 : 2,Cable twisted : Right (2-3 turns),1,FALSE,FALSE,2.9
01/10/2014 22:32:39,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,2.3
01/10/2014 22:38:27,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.6
01/10/2014 22:38:29,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,3.6
01/10/2014 22:42:05,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.3
02/10/2014 09:22:54,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.5
02/10/2014 10:39:17,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.6
02/10/2014 10:39:19,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.6
02/10/2014 10:42:56,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.8
02/10/2014 11:49:23,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,6.5
02/10/2014 11:51:45,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,8
02/10/2014 11:52:50,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,7.8
02/10/2014 23:42:03,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,14.3
02/10/2014 23:42:04,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,14.5
02/10/2014 23:42:25,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,11
02/10/2014 23:44:50,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,11.1
02/10/2014 23:45:48,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,16.4
03/10/2014 00:46:12,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,14
03/10/2014 00:46:13,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,14.5
03/10/2014 00:46:34,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,11.3
03/10/2014 00:48:58,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,14.7
03/10/2014 00:49:51,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,15.9
03/10/2014 01:03:50,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,15.5
03/10/2014 01:04:12,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,20.7
03/10/2014 01:06:35,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,15.2
03/10/2014 01:07:25,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,18.6
03/10/2014 19:37:46,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.9
03/10/2014 19:46:56,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,4.7
03/10/2014 19:46:58,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,5
03/10/2014 19:48:32,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,5.2
05/10/2014 16:55:22,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,17.8
05/10/2014 16:55:23,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,17.8
05/10/2014 16:55:43,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,5.3
05/10/2014 16:58:12,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,12.7
05/10/2014 16:59:11,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,15.5
05/10/2014 17:58:53,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,17.7
05/10/2014 17:58:55,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,16.9
05/10/2014 17:59:14,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,23.8
05/10/2014 18:01:42,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,20.2
05/10/2014 18:02:40,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,13.9
05/10/2014 18:54:15,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,18.8
05/10/2014 18:54:36,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,13.2
05/10/2014 18:57:02,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,13.9
05/10/2014 18:57:48,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,23.5
05/10/2014 19:59:55,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,12.2
05/10/2014 19:59:56,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.2
05/10/2014 20:00:17,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,11
05/10/2014 20:02:44,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,7.8
05/10/2014 20:03:39,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,14.8
05/10/2014 20:24:14,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,24
05/10/2014 20:24:15,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,23.8
05/10/2014 20:24:35,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,20.9
05/10/2014 20:27:00,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,22.3
05/10/2014 20:27:48,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,16.5
07/10/2014 05:20:13,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.9
07/10/2014 05:52:08,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,1.9
07/10/2014 05:52:10,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.1
07/10/2014 05:55:44,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.2
07/10/2014 06:15:17,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,5.7
07/10/2014 06:15:19,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,5.7
07/10/2014 06:16:57,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,4.8
08/10/2014 07:03:07,60,11,60 : 11,Mains failure : Undervoltage L1,3,FALSE,FALSE,7.7
08/10/2014 07:03:38,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,7
08/10/2014 07:06:00,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,8.6
08/10/2014 07:07:10,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,9.7
08/10/2014 08:25:42,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,6.3
08/10/2014 08:48:35,8,0,8 : 0,Maintenance,6,TRUE,FALSE,9.4
08/10/2014 09:19:58,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,9.8
08/10/2014 09:27:30,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,8.4
08/10/2014 13:36:33,60,12,60 : 12,Mains failure : Undervoltage L2,3,FALSE,FALSE,14.6
08/10/2014 13:36:55,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,17.8
08/10/2014 13:39:36,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,18.8
08/10/2014 13:40:30,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,17.7
10/10/2014 23:54:37,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.4
11/10/2014 01:03:26,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.3
11/10/2014 01:03:28,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.1
11/10/2014 01:07:05,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.2
11/10/2014 01:23:02,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.9
11/10/2014 03:02:27,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.2
11/10/2014 03:02:30,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.7
11/10/2014 03:06:06,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.4
11/10/2014 03:15:44,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.2
11/10/2014 04:28:40,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.1
11/10/2014 04:28:42,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,3.1
11/10/2014 04:32:18,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.4
11/10/2014 10:39:56,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
11/10/2014 13:38:12,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.4
11/10/2014 13:38:14,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.2
11/10/2014 13:40:35,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.9
11/10/2014 23:25:52,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
12/10/2014 01:58:37,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.3
12/10/2014 01:58:39,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.2
12/10/2014 02:02:12,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.5
12/10/2014 05:47:37,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.1
12/10/2014 05:47:39,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2
12/10/2014 05:51:14,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.8
12/10/2014 07:11:07,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.7
12/10/2014 07:11:09,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.5
12/10/2014 07:14:45,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.3
14/10/2014 23:17:43,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,11.8
14/10/2014 23:17:44,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.7
14/10/2014 23:18:06,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,6.9
14/10/2014 23:20:36,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,11.3
14/10/2014 23:21:40,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,13.2
15/10/2014 03:10:46,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,12.8
15/10/2014 03:10:47,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.5
15/10/2014 03:11:09,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,13.7
15/10/2014 03:13:32,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,15.1
15/10/2014 03:14:31,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,12.6
15/10/2014 10:41:56,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,17.4
15/10/2014 10:41:57,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,16.4
15/10/2014 10:42:18,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,13.1
15/10/2014 10:44:42,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,12.9
15/10/2014 10:45:16,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,11.6
15/10/2014 10:45:43,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,19
15/10/2014 10:46:03,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,21.3
15/10/2014 11:54:45,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.8
15/10/2014 11:55:08,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,10
15/10/2014 11:57:31,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,10.5
15/10/2014 11:58:32,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,13.1
16/10/2014 08:26:28,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,10.3
16/10/2014 08:26:29,8,0,8 : 0,Maintenance,6,TRUE,FALSE,10.6
16/10/2014 14:40:11,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,12.4
16/10/2014 14:40:37,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,11.2
17/10/2014 07:16:59,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,6.7
17/10/2014 07:17:00,8,0,8 : 0,Maintenance,6,TRUE,FALSE,7
17/10/2014 11:57:56,9,4,9 : 4,Generator heating : Hygrostat rectifier,1,FALSE,FALSE,12.9
17/10/2014 12:07:29,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,19.1
17/10/2014 12:09:52,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,16.3
17/10/2014 12:10:42,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,17.2
17/10/2014 13:45:06,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,13.9
17/10/2014 13:45:06,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.9
17/10/2014 13:45:28,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,19.7
17/10/2014 13:47:53,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,16.9
17/10/2014 13:48:47,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,18.2
17/10/2014 19:31:49,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,15.8
17/10/2014 19:31:51,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,15.8
17/10/2014 19:32:11,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,17.4
17/10/2014 19:34:37,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,15.2
17/10/2014 19:35:12,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,16.7
17/10/2014 19:36:13,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,18.5
17/10/2014 19:36:37,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,15.2
18/10/2014 21:20:30,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,18.3
18/10/2014 21:20:51,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,24
18/10/2014 21:23:16,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,15.3
18/10/2014 21:23:51,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,14.2
18/10/2014 21:24:12,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,19.3
18/10/2014 21:24:33,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,18.5
19/10/2014 02:56:46,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,22.7
19/10/2014 02:56:47,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,22.3
19/10/2014 02:57:07,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,19.2
19/10/2014 02:59:31,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,15.8
19/10/2014 03:00:28,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,16.2
19/10/2014 06:29:51,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,13.5
19/10/2014 06:29:52,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.5
19/10/2014 06:30:14,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,12.8
19/10/2014 06:32:36,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,11.3
19/10/2014 06:33:11,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,12.7
19/10/2014 06:33:29,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,12.6
19/10/2014 06:33:51,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,13.5
19/10/2014 06:52:48,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,11.6
19/10/2014 06:52:49,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.7
19/10/2014 06:53:10,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,16.6
19/10/2014 06:55:34,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,13.1
19/10/2014 06:56:32,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,15.6
19/10/2014 09:21:43,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,12.8
19/10/2014 09:21:45,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.4
19/10/2014 09:22:06,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,11.9
19/10/2014 09:24:32,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,15.7
19/10/2014 09:25:29,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,16.9
19/10/2014 10:28:14,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,11.9
19/10/2014 10:28:15,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.1
19/10/2014 10:28:36,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,14.1
19/10/2014 10:31:03,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,12.7
19/10/2014 10:31:38,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,8
19/10/2014 10:31:42,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,14.2
19/10/2014 10:32:05,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,15.2
19/10/2014 13:59:03,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.2
19/10/2014 13:59:26,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,10.7
19/10/2014 14:01:50,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,9.3
19/10/2014 14:02:25,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,12.8
19/10/2014 14:02:27,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,12.6
19/10/2014 14:02:52,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,10.9
20/10/2014 19:44:03,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,16.1
20/10/2014 19:44:04,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,17
20/10/2014 19:44:24,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,8.5
20/10/2014 19:46:46,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,10.8
20/10/2014 19:47:44,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,13
21/10/2014 04:45:07,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,11.5
21/10/2014 04:45:08,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.5
21/10/2014 04:45:30,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,13
21/10/2014 04:48:15,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,12
21/10/2014 04:49:10,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,17
21/10/2014 05:05:42,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,13.4
21/10/2014 05:05:43,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.6
21/10/2014 05:06:03,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,4.9
21/10/2014 05:08:29,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,13.5
21/10/2014 05:09:21,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,16.2
21/10/2014 05:41:11,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,13.3
21/10/2014 05:41:12,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,14
21/10/2014 05:41:32,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,7.4
21/10/2014 05:43:57,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,13
21/10/2014 05:44:59,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,12.6
21/10/2014 09:04:11,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.1
21/10/2014 09:04:34,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,4
21/10/2014 09:06:59,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,13.3
21/10/2014 09:07:54,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,13.2
21/10/2014 09:44:37,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,15.6
21/10/2014 09:44:38,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,15.5
21/10/2014 09:45:00,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,10.2
21/10/2014 09:47:31,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,21.8
21/10/2014 09:48:27,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,15.6
21/10/2014 10:34:29,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,17.1
21/10/2014 10:34:30,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,16.4
21/10/2014 10:34:51,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,14
21/10/2014 10:37:20,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,14.8
21/10/2014 10:38:11,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,18.5
21/10/2014 12:39:45,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.3
21/10/2014 12:40:07,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,14.5
21/10/2014 12:42:29,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,17.3
21/10/2014 12:43:21,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,14.7
21/10/2014 13:14:52,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,16.9
21/10/2014 13:14:52,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,16.9
21/10/2014 13:15:13,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,17.8
21/10/2014 13:17:35,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,13.7
21/10/2014 13:18:36,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,13.2
21/10/2014 14:23:53,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,12.9
21/10/2014 14:23:54,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.1
21/10/2014 14:24:15,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,15.2
21/10/2014 14:26:37,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,14.5
21/10/2014 14:27:29,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,15.7
21/10/2014 15:58:50,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,11.9
21/10/2014 15:58:52,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,TRUE,12.5
21/10/2014 16:07:52,222,3,222 : 3,Turbine reset : Scada system,6,FALSE,FALSE,2.6
21/10/2014 16:07:57,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,3.4
21/10/2014 16:10:44,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,21.1
21/10/2014 16:11:38,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,17.5
21/10/2014 17:13:45,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,18.9
21/10/2014 17:13:46,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,18.3
21/10/2014 17:14:06,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,20.7
21/10/2014 17:16:29,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,20.7
21/10/2014 17:17:23,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,17.7
23/10/2014 07:46:52,17,0,17 : 0,Test security system,6,FALSE,FALSE,3.7
23/10/2014 07:47:12,0,3,0 : 3,Start lead-up,1,FALSE,FALSE,5.9
23/10/2014 07:48:09,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,9
23/10/2014 07:49:40,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.7
23/10/2014 07:50:15,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,8.4
23/10/2014 07:54:48,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,8
23/10/2014 07:55:23,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,9.5
25/10/2014 05:54:42,1,1,1 : 1,Turbine stopped : Control cabinet,1,FALSE,FALSE,9.6
25/10/2014 07:48:56,240,1,240 : 1,Remote control PC : switched off,5,FALSE,FALSE,0
26/10/2014 18:03:59,240,0,240 : 0,Remote control PC : switched on,5,FALSE,FALSE,0
26/10/2014 18:04:00,222,1,222 : 1,Turbine reset : Power failure,6,FALSE,FALSE,4.6
26/10/2014 18:04:00,1,1,1 : 1,Turbine stopped : Control cabinet,1,FALSE,FALSE,4.6
26/10/2014 18:04:01,220,56,220 : 56,Processor reset : Fan inverter,6,FALSE,FALSE,5
26/10/2014 18:04:01,220,52,220 : 52,Processor reset : Yaw inverter 2,6,FALSE,FALSE,5
26/10/2014 18:04:01,220,51,220 : 51,Processor reset : Yaw inverter 1,6,FALSE,FALSE,5.2
26/10/2014 18:04:02,1,1,1 : 1,Turbine stopped : Control cabinet,1,FALSE,FALSE,5.2
26/10/2014 18:04:02,15,111,15 : 111,Turbine moist : Rectifier,1,FALSE,FALSE,5
26/10/2014 18:04:02,15,19,15 : 19,Turbine moist : Several inverters,1,FALSE,FALSE,5
26/10/2014 18:04:02,1,1,1 : 1,Turbine stopped : Control cabinet,1,FALSE,FALSE,4.8
26/10/2014 18:08:34,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,6.7
26/10/2014 18:08:39,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,4.2
26/10/2014 18:09:13,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,9
26/10/2014 18:12:25,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,13.8
26/10/2014 18:12:48,9,4,9 : 4,Generator heating : Hygrostat rectifier,1,FALSE,FALSE,12.6
26/10/2014 19:00:01,9,3,9 : 3,Generator heating : Hygrostat inverter,1,FALSE,FALSE,13.3
26/10/2014 19:19:25,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,11.9
26/10/2014 19:21:46,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,12.5
26/10/2014 19:22:49,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,13.4
27/10/2014 19:20:03,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,14
27/10/2014 19:20:04,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.4
27/10/2014 19:20:25,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,11.8
27/10/2014 19:22:47,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,14.4
27/10/2014 19:23:44,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,13.4
27/10/2014 20:08:06,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,12.7
27/10/2014 20:08:06,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.5
27/10/2014 20:08:28,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,9.6
27/10/2014 20:10:54,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,10.3
27/10/2014 20:11:50,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,17.3
27/10/2014 21:33:44,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.9
27/10/2014 21:34:06,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,10
27/10/2014 21:36:29,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,15.5
27/10/2014 21:37:31,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,12.2
27/10/2014 22:13:32,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,10
27/10/2014 22:13:33,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,10
27/10/2014 22:13:54,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,12.7
27/10/2014 22:16:21,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,10.7
27/10/2014 22:17:24,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,12.4
28/10/2014 01:52:04,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,11.6
28/10/2014 01:52:05,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.9
28/10/2014 01:52:28,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,9.6
28/10/2014 01:54:54,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,11.9
28/10/2014 01:55:52,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,13
28/10/2014 03:59:38,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,10.8
28/10/2014 03:59:38,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.6
28/10/2014 04:00:00,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,10.4
28/10/2014 04:02:23,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,13.8
28/10/2014 04:03:23,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,13
28/10/2014 05:47:38,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,13.5
28/10/2014 05:47:39,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13
28/10/2014 05:48:00,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,4.8
28/10/2014 05:50:31,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,14.9
28/10/2014 05:51:30,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,11.9
28/10/2014 06:23:31,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,11.8
28/10/2014 06:23:32,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12
28/10/2014 06:23:54,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,7.5
28/10/2014 06:26:18,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,17
28/10/2014 06:27:14,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,17.9
28/10/2014 08:31:35,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.2
28/10/2014 08:31:58,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,5.5
28/10/2014 08:34:26,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,14.6
28/10/2014 08:35:25,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,12.4
31/10/2014 11:55:19,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.6
31/10/2014 11:55:41,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,7.9
31/10/2014 11:58:07,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,13
31/10/2014 11:59:05,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,15.9
01/11/2014 11:35:48,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,15.1
01/11/2014 11:35:49,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,14.7
01/11/2014 11:36:09,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,10.2
01/11/2014 11:38:36,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,13.4
01/11/2014 11:39:36,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,12.3
01/11/2014 13:05:46,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,16
01/11/2014 13:05:47,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,15.6
01/11/2014 13:06:07,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,8.5
01/11/2014 13:08:36,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,17.8
01/11/2014 13:09:11,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,12.4
01/11/2014 13:10:12,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,19.3
01/11/2014 13:10:27,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,18.7
01/11/2014 14:27:10,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,17.4
01/11/2014 14:27:31,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,10.8
01/11/2014 14:29:56,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,12.5
01/11/2014 14:30:49,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,18
01/11/2014 17:32:16,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,27.5
01/11/2014 17:32:17,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,27.2
01/11/2014 17:32:38,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,27.1
01/11/2014 17:35:00,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,28
01/11/2014 17:35:34,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,27.1
01/11/2014 17:35:43,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,21.9
01/11/2014 17:35:57,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,24.6
01/11/2014 17:48:08,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,17.9
01/11/2014 17:48:09,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,17.7
01/11/2014 17:48:29,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,14.1
01/11/2014 17:50:51,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,20.1
01/11/2014 17:51:41,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,19.4
05/11/2014 12:50:04,21,2,21 : 2,Cable twisted : Right (2-3 turns),1,FALSE,FALSE,4.9
05/11/2014 13:28:48,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,4.2
05/11/2014 13:31:19,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,0.9
05/11/2014 13:31:21,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,1.3
05/11/2014 13:34:11,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.7
05/11/2014 19:23:37,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,8.3
05/11/2014 19:29:05,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,8.5
05/11/2014 19:30:10,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,7.6
06/11/2014 04:33:14,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,11.8
06/11/2014 04:33:15,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.6
06/11/2014 04:33:37,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,8.2
06/11/2014 04:36:09,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,20.5
06/11/2014 04:37:08,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,14
06/11/2014 04:51:53,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,12.3
06/11/2014 04:51:54,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.9
06/11/2014 04:52:14,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,14.1
06/11/2014 04:54:43,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,11.7
06/11/2014 04:55:18,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,16.3
06/11/2014 04:57:18,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,14.2
06/11/2014 04:57:43,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,8.6
08/11/2014 06:29:37,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.3
08/11/2014 06:46:39,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,5.4
08/11/2014 06:46:41,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,5.1
08/11/2014 06:48:14,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,5.7
10/11/2014 11:34:08,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,16.2
10/11/2014 11:34:08,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,15.7
10/11/2014 11:34:30,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,12.8
10/11/2014 11:36:53,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,15.4
10/11/2014 11:37:47,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,17.8
10/11/2014 12:44:04,62,3,62 : 3,Feeding fault : Load shedding,6,FALSE,FALSE,13.2
10/11/2014 12:44:05,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.3
10/11/2014 12:44:26,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,8.3
10/11/2014 12:47:00,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,14.2
10/11/2014 12:47:56,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,18
11/11/2014 12:47:00,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,6.6
11/11/2014 13:34:43,8,0,8 : 0,Maintenance,6,TRUE,FALSE,5
11/11/2014 15:40:24,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,6
11/11/2014 16:27:44,8,0,8 : 0,Maintenance,6,TRUE,FALSE,4.2
11/11/2014 18:11:54,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,4.6
11/11/2014 18:14:06,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,3.6
12/11/2014 00:45:43,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,9
12/11/2014 00:50:17,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,7.8
12/11/2014 00:51:24,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,7
12/11/2014 07:16:46,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.8
12/11/2014 07:17:09,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,8.8
12/11/2014 07:19:33,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,7.4
12/11/2014 07:20:34,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,13.8
12/11/2014 10:22:57,1,1,1 : 1,Turbine stopped : Control cabinet,1,FALSE,FALSE,5.6
12/11/2014 10:23:11,8,0,8 : 0,Maintenance,6,TRUE,FALSE,6.5
12/11/2014 18:29:05,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,8.2
12/11/2014 18:29:47,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,8.8
12/11/2014 22:23:14,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.3
12/11/2014 22:23:37,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,11.9
12/11/2014 22:25:59,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,13.4
12/11/2014 22:26:33,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,11.4
12/11/2014 22:26:44,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,13
12/11/2014 22:27:07,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,15.7
13/11/2014 00:33:28,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,17.4
13/11/2014 00:33:51,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,16.9
13/11/2014 00:36:16,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,17
13/11/2014 00:37:10,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,20.1
13/11/2014 00:41:14,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,16.1
13/11/2014 00:41:34,42,307,42 : 307,Pitch control error : Angle error blade C,6,FALSE,FALSE,15.5
13/11/2014 00:41:49,0,3,0 : 3,Start lead-up,1,FALSE,FALSE,15.4
13/11/2014 00:42:25,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,10.5
13/11/2014 00:43:29,42,307,42 : 307,Pitch control error : Angle error blade C,6,FALSE,FALSE,13.6
13/11/2014 00:43:44,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,21.7
13/11/2014 00:43:51,0,3,0 : 3,Start lead-up,1,FALSE,FALSE,22
13/11/2014 00:44:23,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,13.7
13/11/2014 00:46:06,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,9.8
13/11/2014 00:47:03,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,13.2
13/11/2014 06:24:59,21,1,21 : 1,Cable twisted : Left (2-3 turns),1,FALSE,FALSE,2.3
13/11/2014 07:03:38,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,3.2
13/11/2014 07:08:06,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,1.7
13/11/2014 07:08:08,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,1.5
13/11/2014 07:10:39,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.3
13/11/2014 09:50:26,1,1,1 : 1,Turbine stopped : Control cabinet,1,FALSE,FALSE,4.6
13/11/2014 09:50:45,8,0,8 : 0,Maintenance,6,TRUE,FALSE,5
13/11/2014 16:24:06,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,9.1
13/11/2014 16:26:41,8,0,8 : 0,Maintenance,6,TRUE,FALSE,8.6
13/11/2014 17:12:02,0,8,0 : 8,Turbine in operation during maintenance,1,FALSE,FALSE,8.9
13/11/2014 17:12:57,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,8.5
15/11/2014 20:44:37,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
15/11/2014 21:11:30,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.5
15/11/2014 21:11:32,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2
15/11/2014 21:15:08,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.7
17/11/2014 06:50:45,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.3
17/11/2014 06:51:08,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,10.9
17/11/2014 06:53:30,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,12
17/11/2014 06:54:05,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,13
17/11/2014 06:54:32,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,13.3
17/11/2014 06:54:56,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,12.8
18/11/2014 13:48:52,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.7
18/11/2014 13:49:14,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,15.5
18/11/2014 13:51:36,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,12.8
18/11/2014 13:52:34,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,17.4
18/11/2014 14:19:01,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.1
18/11/2014 14:19:24,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,4.7
18/11/2014 14:21:52,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,10.9
18/11/2014 14:22:55,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,12.3
18/11/2014 15:16:54,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.9
18/11/2014 15:17:15,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,9.4
18/11/2014 15:19:37,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,12
18/11/2014 15:20:39,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,13.2
18/11/2014 15:27:21,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.2
18/11/2014 15:27:44,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,12.7
18/11/2014 15:30:06,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,13.5
18/11/2014 15:31:04,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,13.5
18/11/2014 15:47:33,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,14.9
18/11/2014 15:47:54,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,7.1
18/11/2014 15:50:17,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,10.6
18/11/2014 15:51:15,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,14.6
18/11/2014 18:08:45,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.2
18/11/2014 18:09:08,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,6.1
18/11/2014 18:11:30,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,14.9
18/11/2014 18:12:31,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,12.8
18/11/2014 19:51:50,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.6
18/11/2014 19:52:13,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,11.5
18/11/2014 19:54:36,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,15.1
18/11/2014 19:55:38,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,12.2
18/11/2014 20:06:46,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.7
18/11/2014 20:07:08,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,10.5
18/11/2014 20:09:31,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,15.2
18/11/2014 20:10:27,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,15
18/11/2014 20:31:17,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.1
18/11/2014 20:31:40,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,12.2
18/11/2014 20:34:04,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,10.7
18/11/2014 20:35:02,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,14.2
21/11/2014 00:06:45,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.3
21/11/2014 00:07:08,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,15.3
21/11/2014 00:09:31,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,11.7
21/11/2014 00:10:27,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,15.8
21/11/2014 00:52:00,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.5
21/11/2014 00:52:22,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,10.1
21/11/2014 00:54:50,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,12.9
21/11/2014 00:55:49,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,13.9
21/11/2014 01:13:54,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.7
21/11/2014 01:14:16,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,7.2
21/11/2014 01:16:43,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,14.8
21/11/2014 01:17:38,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,14
21/11/2014 03:16:50,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.9
21/11/2014 03:17:13,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,9.9
21/11/2014 03:19:38,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,9.9
21/11/2014 03:20:42,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,12.9
21/11/2014 05:14:39,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.4
21/11/2014 05:15:01,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,10.5
21/11/2014 05:17:27,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,12.8
21/11/2014 05:18:29,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,12.1
25/11/2014 20:28:56,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.9
25/11/2014 20:45:46,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,1.3
25/11/2014 20:45:48,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,1.3
25/11/2014 20:49:22,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,2.6
25/11/2014 20:56:21,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.6
25/11/2014 20:56:23,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.6
25/11/2014 20:59:59,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.5
26/11/2014 08:00:01,17,0,17 : 0,Test security system,6,FALSE,FALSE,2
26/11/2014 08:00:23,0,3,0 : 3,Start lead-up,1,FALSE,FALSE,3.3
26/11/2014 08:01:26,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,1.3
26/11/2014 08:02:00,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
26/11/2014 09:48:26,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,2.2
26/11/2014 09:48:28,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,2.3
26/11/2014 09:52:05,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,1.6
26/11/2014 10:50:27,2,1,2 : 1,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
26/11/2014 12:35:48,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,1.2
26/11/2014 12:35:50,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,1.7
26/11/2014 12:38:20,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,2.7
26/11/2014 20:58:48,0,5,0 : 5,Calibration of  load control,1,FALSE,FALSE,7
26/11/2014 21:04:17,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,5.4
26/11/2014 21:05:28,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,6.9
27/11/2014 03:23:55,62,701,62 : 701,Feeding fault : Overload chopper inverter 1,6,FALSE,FALSE,9
27/11/2014 03:26:41,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,4.6
27/11/2014 03:28:59,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,7.3
27/11/2014 03:30:06,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,10.2
27/11/2014 04:22:50,62,701,62 : 701,Feeding fault : Overload chopper inverter 1,6,FALSE,FALSE,8.4
27/11/2014 04:23:36,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,6.9
27/11/2014 04:25:55,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,7
27/11/2014 04:27:03,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,9.4
27/11/2014 05:01:51,62,701,62 : 701,Feeding fault : Overload chopper inverter 1,6,FALSE,FALSE,8
27/11/2014 05:04:37,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,5.5
27/11/2014 05:06:56,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,6.3
27/11/2014 05:08:06,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,7.6
27/11/2014 05:29:51,62,701,62 : 701,Feeding fault : Overload chopper inverter 1,6,FALSE,FALSE,10
27/11/2014 05:30:36,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,11.7
27/11/2014 05:32:53,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,12.2
27/11/2014 05:34:00,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,9.3
27/11/2014 08:50:30,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.1
27/11/2014 08:50:52,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,15.9
27/11/2014 08:53:14,0,1,0 : 1,Turbine starting,1,FALSE,FALSE,14.7
27/11/2014 08:54:16,0,0,0 : 0,Turbine in operation,1,FALSE,FALSE,13.4
27/11/2014 09:23:53,80,21,80 : 21,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,14.6
27/11/2014 09:24:17,0,2,0 : 2,Turbine operational,1,FALSE,FALSE,8.6
